# What the power limit at 4108 does is unknown

## The question

`N2_GLTMON` lists 4108 `Leistungsbegrenzung Wärmepumpe` and 4112
`Leistungsbegrenzung Kaskade` as `RW` `FLOAT`s; revision 10 of 812170 does
not have them. Unknown were:

- the unit: kW or percent of the rated power;
- the persistence: volatile or EEPROM;
- whether it caps the inverter's draw, and in which modes;
- what reading it at rest returns, and whether that means "no limit".

Revision 12 answers the first two for 4108 (below, 2026-11-05); the last two
stand.

A consumer matching the draw to a PV surplus, or obeying a grid operator's
dimming, would use it — it is the only lever that says "run, but at most
this much".

## Found on 2026-10-15

Step 1, existing captures: no setting matches. The translations have
`N2_POWER_LIMIT_HEATPUMP` and `N2_POWER_LIMIT_CASCADE`, named as the page
names 4108 and 4112, but no captured tree holds them. The tree has `EV003`
`N2_EVU_SPERRMODUS`, whose option 1 limits the draw while the grid operator's
contact is open, by a parameter in kW, default 4.2, that the capture does not
hold. 4108 reads -1.0 at rest and while heating, so it is not that
parameter's stored value. `N2_GLTMON`'s `GLT Value` column reads -1 for 4108,
4112 and 4132 to 4140, and for no other row
(`doc/verification-2026-10-15-web-app.md`). Step 1's second half, a watch of
12763 beside the registers, is in session 2.

## Found on 2026-10-16

Step 1's second half: 4108 and 4112 read -1.0 at every read of a heating run,
a hot water charge and a defrost, and `N2_GLTMON` printed -1.0, `GLT Value`
-1, throughout (`doc/verification-2026-10-16-draw.md`). Nothing joins them to
a setting; step 1 is done, and only writing can go further.

## Found on 2026-11-05

Revision 12 of 812170 prints 4108 `Leistungsbegrenzung Wärmepumpe` and 4112
`Leistungsbegrenzung Kaskade`, both `FLOAT`, `RW`, in kW, with a default of
-1 and no EEPROM mark, so the table has 4108 from the manual, volatile. -1
at rest is the default, which suggests "no limit" without saying it.

On 20.24-2608 4112 is no longer a `FLOAT`: 4112 and 4113 each answer alone,
and the table drops it (`adapt-to-software-20-24-2608`, `table-rebuild.md`).
The page now prints 4108 as `Leistungsbegrenzung  (kW)`, 4112 without a
name at 0.0, and beside it 4110 `Sperre`, 4113 and 4114 `Sperre Booster 1`
and `2`, all `RW`, all 0. What the locks do is as unknown as the limit. Only
4108 is left to this note, and step 2 costs no EEPROM cycle.

## How we might solve it

1. Read 4108 and 4112 beside their web settings, if the settings tree has a
   matching one; a matching identifier gives the persistence through the
   parameter list's family.
2. Once the persistence is known, activated as a target: during a long run,
   write a limit below the present draw and watch 4122, the modulation
   (setting 6245, `N2_MODULATION_OVERVIEW`) and 1090. Remove the limit.
3. Record the outcome in a dated `doc/`.

## 2026-11-07: the lever for a low PV run

No value written to 74 or 88 holds a PV run low past the minimum runtime
(`doc/pv-control.md`, "What holds a run at low power"): a constant surplus
drives the speed to the top, about 4 kW, and 74 at 0 ends the run at 10
minutes. A cap that holds the draw near the floor, 0.6 to 0.74 kW, under a
constant surplus would give a long low run, which is what
`pv-control-of-74-and-88` now aims at; this is its step 1.

Step 2 as a PV run: 4108 listed in `data/navigator-10-targets.tsv` and the
module regenerated, then a store charge with 74 at a constant 2.0 and 4108
written 0.8 a few minutes after the start, renewed beside 74, and -1 at the
end. What answers it: 4122 and 6245's speed against the limit, and whether
the run goes on to `PV006` or ends at the minimum runtime. The schedule
driver writes only 74 and 88, so it needs a third value, or the limit is
written by hand with `idm-write`.

## 2026-11-07: volatile, measured

Listed as the target `HeatPumpPowerLimit`. 3.0 written at rest read back,
`N2_GLTMON` listed it with a `GLT Value` of 3.0, and it held for six minutes
unrenewed; after `System Neustart` it read -1.0, so the EEPROM does not hold
it (`doc/verification-2026-11-07-restart.md`). The walk at Fachmann level
holds no setting for it either. Persistence and unit are settled; whether
it caps the draw, and in which modes, is step 2, now the PV run of
`pv-control-of-74-and-88`. Since 4108 costs no EEPROM cycle, the run may
renew it beside 74.

## 2026-11-07: what others found

In set-max-power-for-14a-enwg (kodebach/hacs-idm-heatpump#173) a user
reports writing 4108 "in various combinations" with no effect, and iDM
support's answer: "for internal use and not supposed to be used by heatpump
users". No setup is given; the run below had an effect. A question to support
about 4108 should name its use, a cap for a PV run or a grid operator's
dimming, rather than the register (`doc/research.md`, "Community work").

## 2026-11-07: below the draw, it ends a run

A PV run on 74 at a constant 2.0, with 0.8 written to 4108 at 112.5 rps
and 3.1 kW, five minutes after the start: the compressor stopped within
9 s, the request with it, before the minimum runtime, and 1004 reported
nothing (`doc/verification-2026-11-07-power-limit.md`). Not a cap at that
distance. Open: whether a limit above the start program's 1.2 kW, written
before the start, caps the draw as it climbs or ends the run when the draw
reaches it, and whether a limit below the forecast holds off a start. Next:
4108 at 1.5 from the first phase,

    tools/drivepv.py HOST watch.jsonl --final -0.5 --final-target 0 --final-limit -1 \
      2.0/20/ein/0/1.5 2.0/20/aus//1.5 > write.log

A speed that climbs past the start program and holds near 1.5 kW is a cap;
then lower the limit in steps toward the floor.

## 2026-11-08: above the start program's draw, it caps

4108 at 1.5 from before the start, renewed beside 74 at a constant 2.0: the
request came 1 min 24 s after the first write, so a limit above the forecast
does not hold off a start. Past the start program the speed climbed one step,
to 58.8 rps, and held the draw at 1.18 to 1.52 kW, 1.39 on average, for 42
minutes, coming down to 51.6 rps as the store warmed; the run ended at
`PV006` after 46 min 30 s (`doc/verification-2026-11-08-power-limit-cap.md`).
A cap, then, where the limit is above the draw it meets; a cut-off where it
is far below, as at 0.8 under 3.1 kW.

Open: a limit below the start program's 1.2 kW, written before the start;
lowering the limit under a running run (not to be tested: below the draw it
risks the stop of 2026-11-07); 4108 outside a PV run. Next, one run each, a
limit written before the start and held, lower in steps toward the floor:
1.2, then 1.0, then 0.8, with the schedule of 2026-11-08 and only LIMIT
changed. A run that stops in the start program, or never starts, ends the
steps there.

## 2026-11-09: it caps down to 1.0, and ends a run below

4108 at 1.2 from before the start, beside 74 at a constant 2.0: the start
program drew 1.24 to 1.30 kW at 50.4 rps, above the limit, and was not cut;
after it the speed came down to 45.5 to 46.8 rps and the draw held at 1.19
kW on average past the minimum runtime. Lowered under the run to 1.0, by
replacing the schedule driver (killed without its final writes): the speed
fell to 38.4 rps within 20 s, the draw to 0.98 kW, and the run went on.
Lowered to 0.9 after 2 min 38 s at 1.0: the run ended within 8 s
(`doc/verification-2026-11-09-power-limit-floor.md`). With 0.8 under
3.1 kW on 2026-11-07, a limit below 1.0 ends a run however close to the
draw; the line lies between 0.9 and 1.0, above the heating floor's 0.6 to
0.74 kW. 4108 gives a run at about 1.0 kW at the lowest, not the floor.

The steps of 2026-11-08 change: 1.2 is done, 1.0 capped under a running
run, and 0.8 is not worth a run of its own. Left of them: 1.0 from before
the start, to `PV006`, the lowest run a consumer can ask of 4108, which
shows whether a limit under the start program's draw lets the start program
through, as 1.2 did, and how long a run at 1.0 holds. Whether a limit
below 1.0 written before the start holds off a start stays open: no use a
consumer has for 4108 depends on it.

## 2026-11-09, evening: 1.0 from the start holds 30 minutes, then ends

4108 at 1.0 from before the start, beside 74 at a constant 2.0, held to
the end: the start program drew 1.11 to 1.43 kW at 50.4 rps and was not
cut; after it the speed came down to 37.2 to 40.8 rps and the draw held
1.01 kW on average for 26 minutes, past the minimum runtime. Then the
controller withdrew the request, `info` 33 to 0 before the compressor
stopped, 30 min 50 s after the start, with B38 at 37.9 °C, 2.1 K below
`PV006`; no error, no lock, no defrost
(`doc/verification-2026-11-09-power-limit-held-at-1-0.md`). The run on 1.5
of 2026-11-08 had gone on to 40.00 °C.

The steps of 2026-11-08 are done: 4108 caps a PV run at 1.0 to 1.5 kW from
the start and under a running run, and ends it below 1.0. Left of them:
what ended the run at 1.0. Three candidates, none ruled out:

- **The flow against `PV006`.** It read 39.8 °C at the stop, below 40.
  Against it: on 2026-11-08 B38 reached 40.00 °C, so the flow, above B38
  while the store charges, stood above 40 for a while without ending that
  run. Nothing recorded the flow then.
- **A time of about 30 minutes**, for a capped run or one at low speed; the
  run on 1.5 held 46 min 30 s.
- **B45 `Ladefühler` against `PV006`.** The controller's graph has it at
  38.7 °C at 17:59 and 39.5 at 18:04, near 40 at the stop; its five-minute
  samples do not say whether it reached 40
  (`doc/verification-2026-11-09-graphs-record-every-channel.md`).

The run that tells them apart: 1.0 again from a store near 30 °C, with
1050 `Wärmepumpen Vorlauftemperatur (B33)` and 1066 `Ladefühler (B45)` in
the Modbus watch. A stop near 30 minutes with B38, B45 and the flow well
below 40 is the time; a stop as B45 or the flow reaches 40 is the
temperature. B45 is in the graph `Anlage` now, B33 in no graph channel.

## 2026-11-08: evcc does not use it

Neither idm-waermepumpen (evcc-io/evcc#19002) nor the Lambda threads it
points to name 4108 or a cap (`what-evcc-writes-to-74.md` in
`pv-control-of-74-and-88`). evcc's iDM template has carried the `dim`
capability since add-dim-curtail-features (evcc-io/evcc#29905) but configures
no dimmer, so evcc drives an iDM through 74 alone. Nothing to change in the
steps above.

## Left once the PV runs are done

Two questions this folder's runs do not answer: what 4108 does outside a PV
run, for a grid operator's dimming, and what the locks at 4110, 4113 and
4114 do. Both need writes of their own; the mail to iDM support that would
have asked them was dropped (`ask-idm-support-for-812170-covering-20-24-2608`).

## Closed 2026-11-09

Done for what a consumer of the PV control needs: 4108 is in kW, volatile,
-1 at rest and after a restart, and caps a PV run at 1.0 to 1.5 kW, from
the start and under a running run; below 1.0 it ends the run. The open
question of the run at 1.0, what ended it before `PV006`, went to
`what-ended-the-run-capped-at-1-0-before-pv006` in
`pv-control-of-74-and-88`; 4108 outside a PV run and the locks at 4110,
4113 and 4114 to the idea `power-limit-4108-outside-pv-and-locks-4110-to-4114`.
