# Order of the open todos

The order the open todos are worked in, and why; what each needs stays in
its own note. The findings from the community projects come first, then the
PV control, then the rest. Revise this note when a todo opens, closes or
moves up.

## 1. From the community projects

1. `read-4120-firmware-version`: one read-only read, minutes, any time.
2. `transcribe-the-table-from-812663`: two design questions for Dominik,
   then work at the desk.
3. `decide-how-a-measured-fact-enters-the-table`: not from the community,
   but it changes the same script as 2, and fixes 1005, which decodes a
   switched-off machine as no value. Can wait until after the PV runs.
4. `watch-the-request-reason-pv-in-idm-web`: step 1 is a capture during the
   next PV run; steps 2 and 3 after its design questions, before the runs
   that need the reason.
5. `ask-idm-support-for-812170-covering-20-24-2608`: the mail.
   `search-the-web-for-812663-newer-than-rev-0` found no revision newer
   than 0, so the mail is the way.

## 2. PV control

`pv-control-of-74-and-88`, in its README's order: 4108 at 1.2, 1.0 and 0.8,
one run each; the meter-style run with `PV011` at 0.5 min; the overnight
test of 74; a PV hot water charge.

## 3. The rest

1. `what-glt-requests-1710-1712-1713-do-unsettled`: write runs, all
   volatile.
2. `fachmann-level-duration-and-renewal`: measurements at rest, then the
   renewal in `IDM.Navigator.Web.Level`.
3. `page-heat-exceeds-waermemenge-registers-by-1-19`: a watch over several
   days, on days without a run.
4. `recheck-control-behavior-on-20-24-2608`: during any run watched anyway.
5. `eeprom-guard-needs-exact-round-trip`: waits for the first EEPROM
   target.
6. `controller-behavior-when-glt-values-stop-unknown`: a register each time
   one is listed as a target.
