# Verifying the parameter list against a running machine

2026-09-19. Every one of the 663 addresses in document 812170 revision 10 was
read once, sequentially, over one connection, with 150 ms between requests.
Read access only; nothing was written. The raw result is
`captures/navigator-10-scan-20.24-1574-2026-09-19-1503.json`, which `idm-dump --json`
writes. It is kept locally, not in the public repository; `captures/README.md`
describes it.

That file records what the machine said and nothing the parameter list already
says: the address, whether it answered, the Modbus exception behind a refusal,
the bytes, and the number those bytes spell. The number is uninterpreted — a
`WORD` bivalence point appears there as 65516, not as -20 degrees — because a
capture that already applied a convention could not be the evidence for it.

## The machine

| | |
|---|---|
| Model | iDM AERO ALM 2-8 |
| Controller | Navigator 10, firmware `T_NAV10_20.24-1574-g183d9b17a` |
| Heating circuits | A, C, D (D without a room unit), and B, the machine's own internal circuit |
| Buffer | 300 l |
| Domestic hot water | 300 l |
| Zone modules | none |
| Solar, ISC, cascade, second heat generator | none |
| Modbus | port 502, unit id 1 |

## Result

| | |
|---|---|
| Answered | 232 |
| Refused with `IllegalDataAddress` | 431 |
| Any other failure | 0 |

**Every refusal is explained by the machine's configuration.** The refused set
is exactly the zone module block, addresses 2000 to 2649, which this house does
not have, plus 1999, which is write-only. Nothing in the documented address
layout is missing on firmware 20.24, and nothing answered that the manual does
not describe.

Addresses answered in these blocks:

    74-86      1000-1014  1030-1034  1048-1066  1090-1124  1147-1152
    1200-1210  1220-1231  1350-1511  1650-1662  1690-1698  1710-1722
    1748-1762  1790-1792  1850-1857  1870-1874  4122-4128

## Readings that confirm the decoding

Taken while the system was in "hot water only" mode on a mild September
afternoon, compressor off.

| Address | Reading | Why it confirms something |
|---|---|---|
| 1000 | 22.97 °C | outdoor temperature; float, low word first |
| 1002 | 18.52 °C | averaged outdoor temperature |
| 1008 | 21.25 °C | buffer |
| 1012 / 1014 | 39.90 / 52.31 °C | hot water bottom and top, a plausible stratification |
| 1032 | 46 °C | hot water setpoint, exactly the documented default |
| 1005 | 4 | system mode, resolves to "Nur Warmwasser" via the enumeration |
| 1350 / 1354 / 1356 | 22.56 / 21.63 / 22.14 °C | flow temperature of circuits A, C, D |
| 1352, 1358-1362 | -1.0 | circuits B, E, F, G: not fitted |
| 1750 | 257.982 | total heat, and 1.080 + 256.902 + 0.0 for heating, hot water and defrost sums to it exactly |
| 4128 | 257.982 kWh | the same quantity under a second address |

## The energy management block

Addresses 74 to 86 are the block an inverter or a home energy manager writes:
PV surplus, heating element power, PV production, house consumption, battery
discharge, battery charge level. The parameter list marks them `RW/RO`, a
right chapter 4.1 does not define and this transcription reads as 'Supplied'.

All six answer. The five floats read `0.0` — nothing is feeding them here —
and 86 reads `65535`, the `WORD` sentinel, so the battery charge level is
absent rather than zero. **That settles address 86**, which the Home Assistant
thread lists as unresolved: it is `Batteriefüllstand`, documented in revision
10 all along.

The 160 zone module room temperature and humidity registers carry the same
marking and all refuse, consistent with the rest of the zone module block.

## The three findings

### Absence is a value, not an error

An unfitted sensor answers normally, with a sentinel:

| Datatype | Sentinel | Highest documented real value |
|---|---|---|
| `FLOAT` | `-1.0` | — |
| `UCHAR` | `255` (and `254`, see below) | 95 |
| `WORD` | `65535` | 100 |

Because no documented maximum comes near, the sentinel cannot be mistaken for a
measurement. The library encodes this as `Reading a = NotFitted | Measured a`,
so a caller cannot average a -1 into a temperature series by accident.

**Corrected on 2026-09-20.** Looking only at the maximum was the mistake. Where
a `WORD` is documented from a negative minimum, 65535 is inside its range and
is a value the register may hold; the table's `min` column, not its `max`, is
what says whether a sentinel is available at all.

**Corrected on 2026-10-14.** The same holds for a `FLOAT`, and the dash in the
table above hid it: no `FLOAT` in the parameter list documents a negative
minimum, most document no range at all, and outdoor, air intake and heat source
temperatures pass through -1 °C every winter. A live sensor arrives at full
precision, so an exact -1.0 is unlikely there, but 1002
`Gemittelte Außentemperatur` arrives rounded to hundredths — 18.52, 20.26, 9.39
in the scans — and stands at -1.00 whenever the average does. The library
therefore returns `NoValue` for a `FLOAT` -1.0 only where a documented range
excludes it, and `NoValueOr` elsewhere: no value, or -1. The same day
`NotFitted` became `NoValue`, because the sentinel says that a register holds no
value, not that hardware is missing: 1050 and 1052 answer it for the fitted B33
and B34 (`doc/verification/2026-09-20-display.md`).

Addresses 1714 and 1715, "Externe Anforderung Grundwasserpumpe", return `254`
rather than `255`. There is no groundwater pump here, so this is most likely a
second sentinel, but it could be a real value. Treated as absence for now.

### A temperature-carrying `WORD` is signed

| Address | Raw | Means |
|---|---|---|
| 1120 | 65531 | -5 °C, second heat generator bivalence point 1 |
| 1121 | 65516 | -20 °C, bivalence point 2 |
| 1104 | 65535 | not fitted — charge pump status, in percent |

So the same raw 16-bit pattern means "minus one degree" in one register and
"absent" in another, distinguished only by the unit. The library reads a `WORD`
as two's complement when the unit is degrees Celsius, and treats `65535` as
absence first. A bivalence point genuinely set to -1 °C would therefore be
misread; the protocol gives no way to avoid that.

**Corrected on 2026-09-20.** The reading of 1104 above is wrong and so is the
rule drawn from it. The controller's own display shows the charge pump fitted
and running while 1104 reads 65535, which is -1 on the documented scale and
means the pump is not being driven. The parameter list documents 1104 to 1109
from a minimum of -1, and it is that minimum, not the unit, that says a `WORD`
is signed — which also spares the bivalence point this section gave up on. See
`doc/verification/2026-09-20-display.md`.

### Function codes 3 and 4 are interchangeable

Both return identical data for every address tried, including 4122, which
812184 calls an input register. The library defaults to holding registers.

## And one trap

Settings do not reveal whether a heating circuit exists. Circuits B and E to G
carry no house heating, yet:

| Address | Circuit | Value |
|---|---|---|
| 1429 / 1433 | A / C | heating curve 0.4 |
| 1431 / 1437 | B / E | heating curve 1.2 — a factory default, not a sentinel |
| 1443 / 1446 | B / E | heating limit 15 °C, same as the real circuits |

Only read-only sensors (`-1.0`) and the active operating mode registers 1498 to
1504 (`255`) report absence. Any auto-detection must use those.

**Corrected on 2026-09-20.** The last sentence does not hold, and "not
installed" was wrong about B. Circuit B is the machine's internal heating
circuit: it exists, and it reads `-1.0` and `255` in exactly the places this
section proposes using. Over Modbus it is identical to E, F and G in every
register. Auto-detection can find the circuits that have sensors on them; it
cannot find the circuits. See `doc/verification/2026-09-20-display.md`.

## Reproducing

    idm-dump HOST --all

sweeps the full parameter list; without `--all` it reads only the addresses
recorded as present here.
